<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>OpenIPSL.Electrical.ThreePhase.Loads</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Multi-phase load models&quot;">
<style type="text/css">
*       { font-size: 100%; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 90%; font-family: Courier, monospace; white-space: pre; } /* For the Modelica code (in exported html). */
h4      { font-size: 100%; font-weight: bold; color: green; } 
h3      { font-size: 110%; font-weight: bold; color: green; }
h2      { font-size: 130%; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { padding: 2px; vertical-align: top; }
th      { padding: 2px; vertical-align: top; font-weight: bold; }
table   { border-collapse: collapse; }
table[class^="ModelicaTable"] td { border: 1px solid #808080; }
table[class^="ModelicaTable"] th { border: 1px solid #808080; }
pre, code {font-family: "Courier New", monospace;}
pre {white-space: pre; overflow-x : hidden;}
li.unchecked::marker { content: "\2610  "; font-size: 1.5em; }
li.checked::marker { content: "\2611  "; font-size: 1.5em; }
.ModelicaDescription {font-weight: bold;} /* For the description string of the class. */
.ModelicaBaseClass {} /* For the list of base-classes at the of the description. */
.ModelicaKeyword { color: blue; font-weight: normal; font-style: normal; } /* Keywords in Modelica. */
.ModelicaComment { color: #006400;  font-weight: normal; font-style: normal;} /* All three variants of comments in Modelica.  */
.ModelicaString { color: #006400;  font-weight: normal; font-style: normal;} /* String constants. */
.ModelicaClass { color: red; font-weight: normal; font-style: normal;} /* Formatting the names of referenced classes (for base-class and components). */
.ModelicaFunction { color: red; font-weight: normal; font-style: normal;} /* Formatting for called functions. */
.ModelicaTablePackageContent { } /* The table of contents for each package. */
.ModelicaTableCrossReference { } /* The optional cross-reference table. */
.ModelicaTableInputs {} /* The table of inputs for a function. */
.ModelicaTableOutputs {} /* The table of outputs for a function. */
.ModelicaTableParameters {} /* The table of parameters for a model/block. */
.ModelicaTableConnectors {} /* The table of connectors for a model/block. */
.ModelicaTableContents {} /* The table of contents for a connector. */
.ModelicaStartAttribute { font-weight: bold; } /* The formatting used for start-attribute in the table of parameters, to separate them from parameter values. */
.ModelicaParameterTab { background-color: #c0c0c0; font-weight: bold; } /* The tab-heading in the table of parameters */
.ModelicaParameterGroup { background-color: #e0e0e0; } /* The group-heading in the table of parameters */
</style>
</head>
<body>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Loads<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="OpenIPSL.Electrical.ThreePhase.Loads"></a><a href="OpenIPSL_Electrical_ThreePhase.html#OpenIPSL.Electrical.ThreePhase"
>OpenIPSL.Electrical.ThreePhase</a>.Loads</h2>
<p>
<span class="ModelicaDescription">Multi-phase load models</span>
</p>
<h3>Information</h3>

<p>This package contains different models for multi-phase loads.</p>

<p><span class="ModelicaBaseClass">Extends from Modelica.Icons.Package (Icon for standard packages).</span></p>
<h3>Package Content</h3>
<table summary="Package Content" class="ModelicaTablePackageContent">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="OpenIPSL.Electrical.Threef3106abd4e8d6b9dd_3PhS.png" alt="OpenIPSL.Electrical.ThreePhase.Loads.WyeLoad_3Ph" width="20" height="20" align="top">&nbsp;<a href="OpenIPSL_Electrical_ThreePhase_Loads.html#OpenIPSL.Electrical.ThreePhase.Loads.WyeLoad_3Ph"
>WyeLoad_3Ph</a>
</td>
<td>Three-phase wye load</td>
</tr>
<tr>
<td><img src="OpenIPSL.Electrical.Threef31027b44e8d6f9dd_2PhS.png" alt="OpenIPSL.Electrical.ThreePhase.Loads.WyeLoad_2Ph" width="20" height="20" align="top">&nbsp;<a href="OpenIPSL_Electrical_ThreePhase_Loads.html#OpenIPSL.Electrical.ThreePhase.Loads.WyeLoad_2Ph"
>WyeLoad_2Ph</a>
</td>
<td>Two-phase wye load</td>
</tr>
<tr>
<td><img src="OpenIPSL.Electrical.Threef30fe4ab4e8d639dd_1PhS.png" alt="OpenIPSL.Electrical.ThreePhase.Loads.WyeLoad_1Ph" width="20" height="20" align="top">&nbsp;<a href="OpenIPSL_Electrical_ThreePhase_Loads.html#OpenIPSL.Electrical.ThreePhase.Loads.WyeLoad_1Ph"
>WyeLoad_1Ph</a>
</td>
<td>Single-phase load</td>
</tr>
<tr>
<td><img src="OpenIPSL.Electrical.Three4713f66892b72f63d_3PhS.png" alt="OpenIPSL.Electrical.ThreePhase.Loads.WyeDynLoad_3Ph" width="20" height="20" align="top">&nbsp;<a href="OpenIPSL_Electrical_ThreePhase_Loads.html#OpenIPSL.Electrical.ThreePhase.Loads.WyeDynLoad_3Ph"
>WyeDynLoad_3Ph</a>
</td>
<td>Variable balanced three-phase wye load</td>
</tr>
<tr>
<td><img src="OpenIPSL.Electrical.Threef3106abd4e8d6b9dd_3PhS.png" alt="OpenIPSL.Electrical.ThreePhase.Loads.DeltaLoad_3Ph" width="20" height="20" align="top">&nbsp;<a href="OpenIPSL_Electrical_ThreePhase_Loads.html#OpenIPSL.Electrical.ThreePhase.Loads.DeltaLoad_3Ph"
>DeltaLoad_3Ph</a>
</td>
<td>Three-phase delta load</td>
</tr>
<tr>
<td><img src="OpenIPSL.Electrical.Threef31027b44e8d6f9dd_2PhS.png" alt="OpenIPSL.Electrical.ThreePhase.Loads.DeltaLoad_2Ph" width="20" height="20" align="top">&nbsp;<a href="OpenIPSL_Electrical_ThreePhase_Loads.html#OpenIPSL.Electrical.ThreePhase.Loads.DeltaLoad_2Ph"
>DeltaLoad_2Ph</a>
</td>
<td>Two-phase delta load</td>
</tr>
<tr>
<td><img src="OpenIPSL.Electrical.Three4713f66892b72f63d_3PhS.png" alt="OpenIPSL.Electrical.ThreePhase.Loads.DeltaDynLoad_3Ph" width="20" height="20" align="top">&nbsp;<a href="OpenIPSL_Electrical_ThreePhase_Loads.html#OpenIPSL.Electrical.ThreePhase.Loads.DeltaDynLoad_3Ph"
>DeltaDynLoad_3Ph</a>
</td>
<td>Variable three-phase delta load</td>
</tr>
<tr>
<td><img src="OpenIPSL.Electrical.Three89d66c129226b317ancedS.png" alt="OpenIPSL.Electrical.ThreePhase.Loads.Dyn_wye_3Ph_balanced" width="20" height="20" align="top">&nbsp;<a href="OpenIPSL_Electrical_ThreePhase_Loads.html#OpenIPSL.Electrical.ThreePhase.Loads.Dyn_wye_3Ph_balanced"
>Dyn_wye_3Ph_balanced</a>
</td>
<td>Variable balanced three-phase wye load</td>
</tr>
<tr>
<td><img src="OpenIPSL.Electrical.Three89d66c129226b317ancedS.png" alt="OpenIPSL.Electrical.ThreePhase.Loads.Dyn_wye_3Ph_unbalanced" width="20" height="20" align="top">&nbsp;<a href="OpenIPSL_Electrical_ThreePhase_Loads.html#OpenIPSL.Electrical.ThreePhase.Loads.Dyn_wye_3Ph_unbalanced"
>Dyn_wye_3Ph_unbalanced</a>
</td>
<td>Variable unbalanced three-phase wye load</td>
</tr>
<tr>
<td><img src="OpenIPSL.Electrical.Threeeb0dd69792a6b317ancedS.png" alt="OpenIPSL.Electrical.ThreePhase.Loads.Dyn_wye_2Ph_balanced" width="20" height="20" align="top">&nbsp;<a href="OpenIPSL_Electrical_ThreePhase_Loads.html#OpenIPSL.Electrical.ThreePhase.Loads.Dyn_wye_2Ph_balanced"
>Dyn_wye_2Ph_balanced</a>
</td>
<td>Variable balanced two-phase wye load</td>
</tr>
<tr>
<td><img src="OpenIPSL.Electrical.Threeeb0dd69792a6b317ancedS.png" alt="OpenIPSL.Electrical.ThreePhase.Loads.Dyn_wye_2Ph_unbalanced" width="20" height="20" align="top">&nbsp;<a href="OpenIPSL_Electrical_ThreePhase_Loads.html#OpenIPSL.Electrical.ThreePhase.Loads.Dyn_wye_2Ph_unbalanced"
>Dyn_wye_2Ph_unbalanced</a>
</td>
<td>Variable unbalanced two-phase wye load</td>
</tr>
<tr>
<td><img src="OpenIPSL.Electrical.Three5afb247b7ed16803e_1PhS.png" alt="OpenIPSL.Electrical.ThreePhase.Loads.Dyn_wye_1Ph" width="20" height="20" align="top">&nbsp;<a href="OpenIPSL_Electrical_ThreePhase_Loads.html#OpenIPSL.Electrical.ThreePhase.Loads.Dyn_wye_1Ph"
>Dyn_wye_1Ph</a>
</td>
<td>Variable single-phase load</td>
</tr>
</table>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE WyeLoad_3Ph<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="OpenIPSL.Electrical.Threef3106abd4e8d6b9dd_3PhI.png" alt="OpenIPSL.Electrical.ThreePhase.Loads.WyeLoad_3Ph" align="right" style="border: 1px solid" width="80" height="80">
<a name="OpenIPSL.Electrical.ThreePhase.Loads.WyeLoad_3Ph"></a><a href="OpenIPSL_Electrical_ThreePhase_Loads.html#OpenIPSL.Electrical.ThreePhase.Loads"
>OpenIPSL.Electrical.ThreePhase.Loads</a>.WyeLoad_3Ph</h2>
<p>
<span class="ModelicaDescription">Three-phase wye load</span>
</p>
<h3>Information</h3>

<p>This is a three-phase wye load model.</p>
<p>The user needs to input the active (<strong><em>P_a</em></strong>, <strong><em>P_b</em></strong> and <strong><em>P_c</em></strong>) and reactive (<strong><em>Q_a</em></strong>, <strong><em>Q_b</em></strong> and <strong><em>Q_c</em></strong>) powers consumed by each phase.
Since the values come from independent parameters, the model allows the representation of unbalanced loads.</p>
<p>In addition, the model allows the load to be represented as constant power, or as a ZIP model.
In the first approach, the powers consumed by each phase are kept constant throughout simulation.
The latter approach allows the load to be represented as a sum of three terms: constant impedance, constant current and constant power.
This means that, depending on voltage levels supplied, the load will consume different values of power.</p>

<p><span class="ModelicaBaseClass">Extends from <a href="OpenIPSL_Electrical_ThreePhase.html#OpenIPSL.Electrical.ThreePhase.ThreePhaseComponent"
>ThreePhaseComponent</a> (Partial model for inheritance of single-phase base power based on three-phase system base power.).</span></p>
<h3>Parameters</h3>
<table summary="Parameters" class="ModelicaTableParameters">
<tr><th>Name</th><th>Description</th></tr>
<tr class="ModelicaVariability::ParameterGroup"><td colspan="2">Power flow data</td></tr>
<tr><td>S_b</td><td>System base [V.A]</td></tr>
<tr><td>S_p</td><td>Phase base [V.A]</td></tr>
<tr><td>VA</td><td>Voltage magnitude [1]</td></tr>
<tr><td>AngA</td><td>Voltage angle for phase A [rad]</td></tr>
<tr><td>VB</td><td>Voltage magnitude [1]</td></tr>
<tr><td>AngB</td><td>Voltage angle for phase B [rad]</td></tr>
<tr><td>VC</td><td>Voltage magnitude [1]</td></tr>
<tr><td>AngC</td><td>Voltage angle for phase C [rad]</td></tr>
<tr><td>P_a</td><td>Initial active power [W]</td></tr>
<tr><td>Q_a</td><td>Initial reactive power [var]</td></tr>
<tr><td>P_b</td><td>Initial active power [W]</td></tr>
<tr><td>Q_b</td><td>Initial reactive power [var]</td></tr>
<tr><td>P_c</td><td>Initial active power [W]</td></tr>
<tr><td>Q_c</td><td>Initial reactive power [var]</td></tr>
<tr class="ModelicaVariability::ParameterGroup"><td colspan="2">Power flow</td></tr>
<tr><td>ModelType</td><td>0- Constant Power Model, 1- ZIP Model;</td></tr>
<tr class="ModelicaVariability::ParameterGroup"><td colspan="2">Load Parameters for ZIP Model</td></tr>
<tr><td>A_pa</td><td>Percentage of Constant Power Load for Phase A (%)</td></tr>
<tr><td>B_pa</td><td>Percentage of Constant Current Load for Phase A (%)</td></tr>
<tr><td>C_pa</td><td>Percentage of Constant Impedance Load for Phase A (%)</td></tr>
<tr><td>A_pb</td><td>Percentage of Constant Power Load for Phase B (%)</td></tr>
<tr><td>B_pb</td><td>Percentage of Constant Current Load for Phase B (%)</td></tr>
<tr><td>C_pb</td><td>Percentage of Constant Impedance Load] for Phase B (%)</td></tr>
<tr><td>A_pc</td><td>Percentage of Constant Power Load for Phase C (%)</td></tr>
<tr><td>B_pc</td><td>Percentage of Constant Current Load for Phase C (%)</td></tr>
<tr><td>C_pc</td><td>Percentage of Constant Impedance Load for Phase C (%)</td></tr>
</table>
<h3>Connectors</h3>
<table summary="Connectors" class="ModelicaTableConnectors">
<tr><th>Name</th><th>Description</th></tr>
<tr><td>A</td><td>&nbsp;</td></tr>
<tr><td>B</td><td>&nbsp;</td></tr>
<tr><td>C</td><td>&nbsp;</td></tr>
</table>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE WyeLoad_2Ph<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="OpenIPSL.Electrical.Threef31027b44e8d6f9dd_2PhI.png" alt="OpenIPSL.Electrical.ThreePhase.Loads.WyeLoad_2Ph" align="right" style="border: 1px solid" width="80" height="80">
<a name="OpenIPSL.Electrical.ThreePhase.Loads.WyeLoad_2Ph"></a><a href="OpenIPSL_Electrical_ThreePhase_Loads.html#OpenIPSL.Electrical.ThreePhase.Loads"
>OpenIPSL.Electrical.ThreePhase.Loads</a>.WyeLoad_2Ph</h2>
<p>
<span class="ModelicaDescription">Two-phase wye load</span>
</p>
<h3>Information</h3>

<p>This is a two-phase wye load model.</p>
<p>The user needs to input the active (<strong><em>P_a</em></strong> and <strong><em>P_b</em></strong>) and reactive (<strong><em>Q_a</em></strong> and <strong><em>Q_b</em></strong>) powers consumed by each of the two phases.
Since the values come from independent parameters, the model allows the representation of unbalanced loads.</p>
<p>In addition, the model allows the load to be represented as constant power, or as a ZIP model.
In the first approach, the powers consumed by each phase are kept constant throughout simulation.
The latter approach allows the load to be represented as a sum of three terms: constant impedance, constant current and constant power.
This means that, depending on voltage levels supplied, the load will consume different values of power.</p>

<p><span class="ModelicaBaseClass">Extends from <a href="OpenIPSL_Electrical_ThreePhase.html#OpenIPSL.Electrical.ThreePhase.ThreePhaseComponent"
>ThreePhaseComponent</a> (Partial model for inheritance of single-phase base power based on three-phase system base power.).</span></p>
<h3>Parameters</h3>
<table summary="Parameters" class="ModelicaTableParameters">
<tr><th>Name</th><th>Description</th></tr>
<tr class="ModelicaVariability::ParameterGroup"><td colspan="2">Power flow data</td></tr>
<tr><td>S_b</td><td>System base [V.A]</td></tr>
<tr><td>S_p</td><td>Phase base [V.A]</td></tr>
<tr class="ModelicaVariability::ParameterGroup"><td colspan="2">Power flow</td></tr>
<tr><td>ModelType</td><td>0- Constant Power Model, 1- ZIP Model;</td></tr>
<tr><td>P_a</td><td>Active power for phase A [W]</td></tr>
<tr><td>Q_a</td><td>Reactive power for phase A [var]</td></tr>
<tr><td>P_b</td><td>Active power for phase B [W]</td></tr>
<tr><td>Q_b</td><td>Reactive power for phase B [var]</td></tr>
<tr class="ModelicaVariability::ParameterGroup"><td colspan="2">Initialization</td></tr>
<tr><td>VA</td><td>Guess value for phase A magnitude [1]</td></tr>
<tr><td>AngA</td><td>Guess value for phase A angle [rad]</td></tr>
<tr><td>VB</td><td>Guess value for phase B magnitude [1]</td></tr>
<tr><td>AngB</td><td>Guess value for phase B angle [rad]</td></tr>
<tr class="ModelicaVariability::ParameterGroup"><td colspan="2">Load Parameters for ZIP Model</td></tr>
<tr><td>A_pa</td><td>Percentage of Constant Power Load for Phase A [%]</td></tr>
<tr><td>B_pa</td><td>Percentage of Constant Current Load for Phase A [%]</td></tr>
<tr><td>C_pa</td><td>Percentage of Constant Impedance Load for Phase A [%]</td></tr>
<tr><td>A_pb</td><td>Percentage of Constant Power Load for Phase B [%]</td></tr>
<tr><td>B_pb</td><td>Percentage of Constant Current Load for Phase B [%]</td></tr>
<tr><td>C_pb</td><td>Percentage of Constant Impedance Load] for Phase B [%]</td></tr>
</table>
<h3>Connectors</h3>
<table summary="Connectors" class="ModelicaTableConnectors">
<tr><th>Name</th><th>Description</th></tr>
<tr><td>A</td><td>&nbsp;</td></tr>
<tr><td>B</td><td>&nbsp;</td></tr>
</table>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE WyeLoad_1Ph<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="OpenIPSL.Electrical.Threef30fe4ab4e8d639dd_1PhI.png" alt="OpenIPSL.Electrical.ThreePhase.Loads.WyeLoad_1Ph" align="right" style="border: 1px solid" width="80" height="80">
<a name="OpenIPSL.Electrical.ThreePhase.Loads.WyeLoad_1Ph"></a><a href="OpenIPSL_Electrical_ThreePhase_Loads.html#OpenIPSL.Electrical.ThreePhase.Loads"
>OpenIPSL.Electrical.ThreePhase.Loads</a>.WyeLoad_1Ph</h2>
<p>
<span class="ModelicaDescription">Single-phase load</span>
</p>
<h3>Information</h3>

<p>This is a single-phase load model.</p>
<p>The user needs to input the active (<strong><em>P_a</em></strong>) and reactive (<strong><em>Q_a</em></strong>) powers consumed by the phase.
Since the values come from independent parameters, the model allows the representation of unbalanced loads.</p>
<p>In addition, the model allows the load to be represented as constant power, or as a ZIP model.
In the first approach, the load consumes the same value of active and reactive powers throughout the simulation.
The latter approach allows the load to be represented as a sum of three terms: constant impedance, constant current and constant power. This means that, depending on voltage levels supplied, the load will consume different values of power.</p>

<p><span class="ModelicaBaseClass">Extends from <a href="OpenIPSL_Electrical_ThreePhase.html#OpenIPSL.Electrical.ThreePhase.ThreePhaseComponent"
>ThreePhaseComponent</a> (Partial model for inheritance of single-phase base power based on three-phase system base power.).</span></p>
<h3>Parameters</h3>
<table summary="Parameters" class="ModelicaTableParameters">
<tr><th>Name</th><th>Description</th></tr>
<tr><td>ModelType</td><td>0- Constant Power Model, 1- ZIP Model;</td></tr>
<tr class="ModelicaVariability::ParameterGroup"><td colspan="2">Power flow data</td></tr>
<tr><td>S_b</td><td>System base [V.A]</td></tr>
<tr><td>S_p</td><td>Phase base [V.A]</td></tr>
<tr><td>VA</td><td>Voltage magnitude [1]</td></tr>
<tr><td>AngA</td><td>Voltage angle for phase A [rad]</td></tr>
<tr><td>P_a</td><td>Initial active power [W]</td></tr>
<tr><td>Q_a</td><td>Initial reactive power [var]</td></tr>
<tr class="ModelicaVariability::ParameterGroup"><td colspan="2">Load Parameters for ZIP Model</td></tr>
<tr><td>A_pa</td><td>Percentage of Constant Power Load for Phase A [%]</td></tr>
<tr><td>B_pa</td><td>Percentage of Constant Current Load for Phase A [%]</td></tr>
<tr><td>C_pa</td><td>Percentage of Constant Impedance Load for Phase A [%]</td></tr>
</table>
<h3>Connectors</h3>
<table summary="Connectors" class="ModelicaTableConnectors">
<tr><th>Name</th><th>Description</th></tr>
<tr><td>A</td><td>&nbsp;</td></tr>
</table>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE WyeDynLoad_3Ph<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="OpenIPSL.Electrical.Three4713f66892b72f63d_3PhI.png" alt="OpenIPSL.Electrical.ThreePhase.Loads.WyeDynLoad_3Ph" align="right" style="border: 1px solid" width="80" height="80">
<a name="OpenIPSL.Electrical.ThreePhase.Loads.WyeDynLoad_3Ph"></a><a href="OpenIPSL_Electrical_ThreePhase_Loads.html#OpenIPSL.Electrical.ThreePhase.Loads"
>OpenIPSL.Electrical.ThreePhase.Loads</a>.WyeDynLoad_3Ph</h2>
<p>
<span class="ModelicaDescription">Variable balanced three-phase wye load</span>
</p>
<h3>Information</h3>

<p>This is a three-phase wye load model that allows the user to vary the power consumed during the simulation.</p>
<p>The user needs to input the active (<strong><em>P_a</em></strong>, <strong><em>P_b</em></strong> and <strong><em>P_c</em></strong>) and reactive (<strong><em>Q_a</em></strong>, <strong><em>Q_b</em></strong> and <strong><em>Q_c</em></strong>) powers consumed by each phase.
Since the values come from independent parameters, the model allows the representation of unbalanced loads.</p>
<p>In addition, the model allows the load to be represented as constant power, or as a ZIP model.
In the first approach, the load consumes the same value of active and reactive powers by each phase throughout the simulation.
The latter approach allows the load to be represented as a sum of three terms: constant impedance, constant current and constant power. This means that, depending on voltage levels supplied, the load will consume different values of power.</p>
<p>In addition to that, the real input <strong><em>DynFact</em></strong> multiplies the power being consumed by the load.
This allows the load to vary over time during the simulation.
It is also important to note that <strong><em>DynFact</em></strong> multiplies all variables <strong><em>P_a</em></strong>, <strong><em>P_b</em></strong>, <strong><em>P_c</em></strong>, <strong><em>Q_a</em></strong>, <strong><em>Q_b</em></strong> and <strong><em>Q_c</em></strong>.
That means that this model does not allow load variation to be performed only in selected variables.</p>

<p><span class="ModelicaBaseClass">Extends from <a href="OpenIPSL_Electrical_ThreePhase.html#OpenIPSL.Electrical.ThreePhase.ThreePhaseComponent"
>ThreePhaseComponent</a> (Partial model for inheritance of single-phase base power based on three-phase system base power.).</span></p>
<h3>Parameters</h3>
<table summary="Parameters" class="ModelicaTableParameters">
<tr><th>Name</th><th>Description</th></tr>
<tr class="ModelicaVariability::ParameterGroup"><td colspan="2">Power flow data</td></tr>
<tr><td>S_b</td><td>System base [V.A]</td></tr>
<tr><td>S_p</td><td>Phase base [V.A]</td></tr>
<tr class="ModelicaVariability::ParameterGroup"><td colspan="2">Power flow</td></tr>
<tr><td>ModelType</td><td>0- Constant Power Model, 1- ZIP Model;</td></tr>
<tr><td>P_a</td><td>Base Active power for phase A [W]</td></tr>
<tr><td>Q_a</td><td>Base Reactive power for phase A [var]</td></tr>
<tr><td>P_b</td><td>Base Active power for phase B [W]</td></tr>
<tr><td>Q_b</td><td>Base Reactive power for phase B [var]</td></tr>
<tr><td>P_c</td><td>Base Active power for phase C [W]</td></tr>
<tr><td>Q_c</td><td>Base Reactive power for phase C [var]</td></tr>
<tr class="ModelicaVariability::ParameterGroup"><td colspan="2">Load Parameters for ZIP Model</td></tr>
<tr><td>A_pa</td><td>Percentage of Constant Power Load for Phase A (%)</td></tr>
<tr><td>B_pa</td><td>Percentage of Constant Current Load for Phase A (%)</td></tr>
<tr><td>C_pa</td><td>Percentage of Constant Impedance Load for Phase A (%)</td></tr>
<tr><td>A_pb</td><td>Percentage of Constant Power Load for Phase B (%)</td></tr>
<tr><td>B_pb</td><td>Percentage of Constant Current Load for Phase B (%)</td></tr>
<tr><td>C_pb</td><td>Percentage of Constant Impedance Load] for Phase B (%)</td></tr>
<tr><td>A_pc</td><td>Percentage of Constant Power Load for Phase C (%)</td></tr>
<tr><td>B_pc</td><td>Percentage of Constant Current Load for Phase C (%)</td></tr>
<tr><td>C_pc</td><td>Percentage of Constant Impedance Load for Phase C (%)</td></tr>
</table>
<h3>Connectors</h3>
<table summary="Connectors" class="ModelicaTableConnectors">
<tr><th>Name</th><th>Description</th></tr>
<tr><td>DynFact</td><td>Load Curve [pu]</td></tr>
<tr><td>A</td><td>&nbsp;</td></tr>
<tr><td>B</td><td>&nbsp;</td></tr>
<tr><td>C</td><td>&nbsp;</td></tr>
</table>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE DeltaLoad_3Ph<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="OpenIPSL.Electrical.Threef3106abd4e8d6b9dd_3PhI.png" alt="OpenIPSL.Electrical.ThreePhase.Loads.DeltaLoad_3Ph" align="right" style="border: 1px solid" width="80" height="80">
<a name="OpenIPSL.Electrical.ThreePhase.Loads.DeltaLoad_3Ph"></a><a href="OpenIPSL_Electrical_ThreePhase_Loads.html#OpenIPSL.Electrical.ThreePhase.Loads"
>OpenIPSL.Electrical.ThreePhase.Loads</a>.DeltaLoad_3Ph</h2>
<p>
<span class="ModelicaDescription">Three-phase delta load</span>
</p>
<h3>Information</h3>

<p>This is a three-phase delta load model.</p>
<p>The user needs to input the active (<strong><em>P_ab</em></strong>, <strong><em>P_bc</em></strong> and <strong><em>P_ca</em></strong>) and reactive (<strong><em>Q_ab</em></strong>, <strong><em>Q_bc</em></strong> and <strong><em>Q_ca</em></strong>) powers consumed between phases. Since the values come from independent parameters, the model allows the representation of unbalanced loads.</p>
<p>In addition, the model allows the load to be represented as constant power, or as a ZIP model.
In the first approach, the powers consumed between phases are kept constant throughout simulation.
The latter approach allows the load to be represented as a sum of three terms: constant impedance, constant current and constant power.
This means that, depending on voltage levels supplied, the load will consume different values of power.</p>

<p><span class="ModelicaBaseClass">Extends from <a href="OpenIPSL_Electrical_ThreePhase.html#OpenIPSL.Electrical.ThreePhase.ThreePhaseComponent"
>ThreePhaseComponent</a> (Partial model for inheritance of single-phase base power based on three-phase system base power.).</span></p>
<h3>Parameters</h3>
<table summary="Parameters" class="ModelicaTableParameters">
<tr><th>Name</th><th>Description</th></tr>
<tr class="ModelicaVariability::ParameterGroup"><td colspan="2">Power flow data</td></tr>
<tr><td>S_b</td><td>System base [V.A]</td></tr>
<tr><td>S_p</td><td>Phase base [V.A]</td></tr>
<tr><td>VA</td><td>Voltage magnitude for phase A [1]</td></tr>
<tr><td>AngA</td><td>Voltage angle for phase A [rad]</td></tr>
<tr><td>VB</td><td>Voltage magnitude for phase B [1]</td></tr>
<tr><td>AngB</td><td>Voltage angle for phase B [rad]</td></tr>
<tr><td>VC</td><td>Voltage magnitude for phase C [1]</td></tr>
<tr><td>AngC</td><td>Voltage angle for phase C [rad]</td></tr>
<tr><td>P_ab</td><td>Initial active power [W]</td></tr>
<tr><td>Q_ab</td><td>Initial reactive power [var]</td></tr>
<tr><td>P_bc</td><td>Initial active power [W]</td></tr>
<tr><td>Q_bc</td><td>Initial reactive power [var]</td></tr>
<tr><td>P_ca</td><td>Initial active power [W]</td></tr>
<tr><td>Q_ca</td><td>Initial reactive power [var]</td></tr>
<tr class="ModelicaVariability::ParameterGroup"><td colspan="2">Power flow</td></tr>
<tr><td>ModelType</td><td>0- Constant Power Model, 1- ZIP Model;</td></tr>
<tr class="ModelicaVariability::ParameterGroup"><td colspan="2">Load Parameters for ZIP Model</td></tr>
<tr><td>A_ab</td><td>Percentage of Constant Power Load for Line AB [%]</td></tr>
<tr><td>B_ab</td><td>Percentage of Constant Current Load for Line AB [%]</td></tr>
<tr><td>C_ab</td><td>Percentage of Constant Impedance Load for Line AB [%]</td></tr>
<tr><td>A_bc</td><td>Percentage of Constant Power Load for Line BC [%]</td></tr>
<tr><td>B_bc</td><td>Percentage of Constant Current Load for Line BC [%]</td></tr>
<tr><td>C_bc</td><td>Percentage of Constant Impedance Load] for Line BC [%]</td></tr>
<tr><td>A_ca</td><td>Percentage of Constant Power Load for Line CA [%]</td></tr>
<tr><td>B_ca</td><td>Percentage of Constant Current Load for Line CA [%]</td></tr>
<tr><td>C_ca</td><td>Percentage of Constant Impedance Load for Line CA [%]</td></tr>
</table>
<h3>Connectors</h3>
<table summary="Connectors" class="ModelicaTableConnectors">
<tr><th>Name</th><th>Description</th></tr>
<tr><td>A</td><td>&nbsp;</td></tr>
<tr><td>B</td><td>&nbsp;</td></tr>
<tr><td>C</td><td>&nbsp;</td></tr>
</table>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE DeltaLoad_2Ph<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="OpenIPSL.Electrical.Threef31027b44e8d6f9dd_2PhI.png" alt="OpenIPSL.Electrical.ThreePhase.Loads.DeltaLoad_2Ph" align="right" style="border: 1px solid" width="80" height="80">
<a name="OpenIPSL.Electrical.ThreePhase.Loads.DeltaLoad_2Ph"></a><a href="OpenIPSL_Electrical_ThreePhase_Loads.html#OpenIPSL.Electrical.ThreePhase.Loads"
>OpenIPSL.Electrical.ThreePhase.Loads</a>.DeltaLoad_2Ph</h2>
<p>
<span class="ModelicaDescription">Two-phase delta load</span>
</p>
<h3>Information</h3>

<p>This is a two-phase delta load model. The model allows the user to represent active and reactive power being consumed between two phases.</p>
<p>The user needs to input the active (<strong><em>P_ab</em></strong>) and reactive (<strong><em>Q_ab</em></strong>) powera consumed between phases one and two (A and B).</p>
<p>In addition, the model allows the load to be represented as constant power, or as a ZIP model.
In the first approach, the power consumed between the two phases is kept constant throughout simulation.
The latter approach allows the load to be represented as a sum of three terms: constant impedance, constant current and constant power.
This means that, depending on voltage levels supplied, the load will consume a different power value.</p>

<p><span class="ModelicaBaseClass">Extends from <a href="OpenIPSL_Electrical_ThreePhase.html#OpenIPSL.Electrical.ThreePhase.ThreePhaseComponent"
>ThreePhaseComponent</a> (Partial model for inheritance of single-phase base power based on three-phase system base power.).</span></p>
<h3>Parameters</h3>
<table summary="Parameters" class="ModelicaTableParameters">
<tr><th>Name</th><th>Description</th></tr>
<tr class="ModelicaVariability::ParameterGroup"><td colspan="2">Power flow data</td></tr>
<tr><td>S_b</td><td>System base [V.A]</td></tr>
<tr><td>S_p</td><td>Phase base [V.A]</td></tr>
<tr><td>VA</td><td>Voltage magnitude for phase A [1]</td></tr>
<tr><td>AngA</td><td>Voltage angle for phase A [rad]</td></tr>
<tr><td>VB</td><td>Voltage magnitude for phase B [1]</td></tr>
<tr><td>AngB</td><td>Voltage angle for phase B [rad]</td></tr>
<tr><td>P_ab</td><td>Initial active power [W]</td></tr>
<tr><td>Q_ab</td><td>Initial reactive power [var]</td></tr>
<tr class="ModelicaVariability::ParameterGroup"><td colspan="2">Power flow</td></tr>
<tr><td>ModelType</td><td>0- Constant Power Model, 1- ZIP Model;</td></tr>
<tr class="ModelicaVariability::ParameterGroup"><td colspan="2">Load Parameters for ZIP Model</td></tr>
<tr><td>A_ab</td><td>Percentage of Constant Power Load for Line AB [%]</td></tr>
<tr><td>B_ab</td><td>Percentage of Constant Current Load for Line AB [%]</td></tr>
<tr><td>C_ab</td><td>Percentage of Constant Impedance Load for Line AB [%]</td></tr>
</table>
<h3>Connectors</h3>
<table summary="Connectors" class="ModelicaTableConnectors">
<tr><th>Name</th><th>Description</th></tr>
<tr><td>A</td><td>&nbsp;</td></tr>
<tr><td>B</td><td>&nbsp;</td></tr>
</table>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE DeltaDynLoad_3Ph<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="OpenIPSL.Electrical.Three4713f66892b72f63d_3PhI.png" alt="OpenIPSL.Electrical.ThreePhase.Loads.DeltaDynLoad_3Ph" align="right" style="border: 1px solid" width="80" height="80">
<a name="OpenIPSL.Electrical.ThreePhase.Loads.DeltaDynLoad_3Ph"></a><a href="OpenIPSL_Electrical_ThreePhase_Loads.html#OpenIPSL.Electrical.ThreePhase.Loads"
>OpenIPSL.Electrical.ThreePhase.Loads</a>.DeltaDynLoad_3Ph</h2>
<p>
<span class="ModelicaDescription">Variable three-phase delta load</span>
</p>
<h3>Information</h3>

<p>This is a three-phase delta load model that allows the user to vary the power consumed during the simulation.</p>
<p>The user needs to input the active (<strong><em>P_ab</em></strong>, <strong><em>P_bc</em></strong> and <strong><em>P_ca</em></strong>) and reactive (<strong><em>Q_ab</em></strong>, <strong><em>Q_bc</em></strong> and <strong><em>Q_ca</em></strong>) powers consumed between phases.
Since the values come from independent parameters, the model allows the representation of unbalanced loads.</p>
<p>In addition, the model allows the load to be represented as constant power, or as a ZIP model.
In the first approach, the load consumes the same value of active and reactive powers between phases throughout the simulation.
The latter approach allows the load to be represented as a sum of three terms: constant impedance, constant current and constant power. This means that, depending on voltage levels supplied, the load will consume different values of power.</p>
<p>In addition to that, the real input <strong><em>DynFact</em></strong> multiplies the power being consumed by the load.
This allows the load to vary over time during the simulation.
It is also important to note that <strong><em>DynFact</em></strong> multiplies all variables <strong><em>P_ab</em></strong>, <strong><em>P_bc</em></strong>, <strong><em>P_ca</em></strong>, <strong><em>Q_ab</em></strong>, <strong><em>Q_bc</em></strong> and <strong><em>Q_ca</em></strong>.
That means that this model does not allow load variation to be performed only in selected variables. </p>

<p><span class="ModelicaBaseClass">Extends from <a href="OpenIPSL_Electrical_ThreePhase.html#OpenIPSL.Electrical.ThreePhase.ThreePhaseComponent"
>ThreePhaseComponent</a> (Partial model for inheritance of single-phase base power based on three-phase system base power.).</span></p>
<h3>Parameters</h3>
<table summary="Parameters" class="ModelicaTableParameters">
<tr><th>Name</th><th>Description</th></tr>
<tr class="ModelicaVariability::ParameterGroup"><td colspan="2">Power flow data</td></tr>
<tr><td>S_b</td><td>System base [V.A]</td></tr>
<tr><td>S_p</td><td>Phase base [V.A]</td></tr>
<tr class="ModelicaVariability::ParameterGroup"><td colspan="2">Power flow</td></tr>
<tr><td>ModelType</td><td>0- Constant Power Model, 1- ZIP Model;</td></tr>
<tr><td>P_ab</td><td>Active power for line AB [W]</td></tr>
<tr><td>Q_ab</td><td>Reactive power for line AB [var]</td></tr>
<tr><td>P_bc</td><td>Active power for line BC [W]</td></tr>
<tr><td>Q_bc</td><td>Reactive power for line BC [var]</td></tr>
<tr><td>P_ca</td><td>Active power for line CA [W]</td></tr>
<tr><td>Q_ca</td><td>Reactive power for line CA [var]</td></tr>
<tr class="ModelicaVariability::ParameterGroup"><td colspan="2">Load Parameters for ZIP Model</td></tr>
<tr><td>A_ab</td><td>Percentage of Constant Power Load for Line AB (%)</td></tr>
<tr><td>B_ab</td><td>Percentage of Constant Current Load for Line AB (%)</td></tr>
<tr><td>C_ab</td><td>Percentage of Constant Impedance Load for Line AB (%)</td></tr>
<tr><td>A_bc</td><td>Percentage of Constant Power Load for Line BC (%)</td></tr>
<tr><td>B_bc</td><td>Percentage of Constant Current Load for Line BC (%)</td></tr>
<tr><td>C_bc</td><td>Percentage of Constant Impedance Load] for Line BC (%)</td></tr>
<tr><td>A_ca</td><td>Percentage of Constant Power Load for Line CA (%)</td></tr>
<tr><td>B_ca</td><td>Percentage of Constant Current Load for Line CA (%)</td></tr>
<tr><td>C_ca</td><td>Percentage of Constant Impedance Load for Line CA (%)</td></tr>
</table>
<h3>Connectors</h3>
<table summary="Connectors" class="ModelicaTableConnectors">
<tr><th>Name</th><th>Description</th></tr>
<tr><td>DynFact</td><td>Load Curve [pu]</td></tr>
<tr><td>A</td><td>&nbsp;</td></tr>
<tr><td>B</td><td>&nbsp;</td></tr>
<tr><td>C</td><td>&nbsp;</td></tr>
</table>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Dyn_wye_3Ph_balanced<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="OpenIPSL.Electrical.Three89d66c129226b317ancedI.png" alt="OpenIPSL.Electrical.ThreePhase.Loads.Dyn_wye_3Ph_balanced" align="right" style="border: 1px solid" width="80" height="80">
<a name="OpenIPSL.Electrical.ThreePhase.Loads.Dyn_wye_3Ph_balanced"></a><a href="OpenIPSL_Electrical_ThreePhase_Loads.html#OpenIPSL.Electrical.ThreePhase.Loads"
>OpenIPSL.Electrical.ThreePhase.Loads</a>.Dyn_wye_3Ph_balanced</h2>
<p>
<span class="ModelicaDescription">Variable balanced three-phase wye load</span>
</p>
<h3>Information</h3>

<p>This is a three-phase wye load model that allows the user to vary the power consumed during the simulation.</p>
<p>The user needs to input the entire active (<strong><em>P0</em></strong>) and reactive (<strong><em>Q0</em></strong>) powers consumed by the load.
Since the model represents a balanced load, the active and reactive powers consumed by each phase are <strong><em>P0/3</em></strong> and <strong><em>Q0/3</em></strong>.
The model allows the load to be represented as constant power only.</p>
<p>In addition to that, the real inputs <strong><em>P_in</em></strong> and <strong><em>Q_in</em></strong> multiply the values of active and reactive power, respectively, being consumed by the load.
This allows the load to vary its consumed power over time during the simulation. Note that, since active and reactive powers can vary independently, the load's power factor can also vary.
In addition, note that by changing <strong><em>P0</em></strong> and <strong><em>Q0</em></strong>, the values of power consumed by the three phases vary identically.
This makes the load to be characterized as balanced.</p>

<p><span class="ModelicaBaseClass">Extends from <a href="OpenIPSL_Electrical_ThreePhase.html#OpenIPSL.Electrical.ThreePhase.ThreePhaseComponent"
>ThreePhaseComponent</a> (Partial model for inheritance of single-phase base power based on three-phase system base power.).</span></p>
<h3>Parameters</h3>
<table summary="Parameters" class="ModelicaTableParameters">
<tr><th>Name</th><th>Description</th></tr>
<tr class="ModelicaVariability::ParameterGroup"><td colspan="2">Power flow data</td></tr>
<tr><td>S_b</td><td>System base [V.A]</td></tr>
<tr><td>S_p</td><td>Phase base [V.A]</td></tr>
<tr class="ModelicaVariability::ParameterGroup"><td colspan="2">Power flow</td></tr>
<tr><td>P0</td><td>Initial Active power [W]</td></tr>
<tr><td>Q0</td><td>Initial Reactive power [var]</td></tr>
</table>
<h3>Connectors</h3>
<table summary="Connectors" class="ModelicaTableConnectors">
<tr><th>Name</th><th>Description</th></tr>
<tr><td>P_in</td><td>external P [pu]</td></tr>
<tr><td>Q_in</td><td>external Q [pu]</td></tr>
<tr><td>A</td><td>&nbsp;</td></tr>
<tr><td>B</td><td>&nbsp;</td></tr>
<tr><td>C</td><td>&nbsp;</td></tr>
</table>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Dyn_wye_3Ph_unbalanced<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="OpenIPSL.Electrical.Three89d66c129226b317ancedI.png" alt="OpenIPSL.Electrical.ThreePhase.Loads.Dyn_wye_3Ph_unbalanced" align="right" style="border: 1px solid" width="80" height="80">
<a name="OpenIPSL.Electrical.ThreePhase.Loads.Dyn_wye_3Ph_unbalanced"></a><a href="OpenIPSL_Electrical_ThreePhase_Loads.html#OpenIPSL.Electrical.ThreePhase.Loads"
>OpenIPSL.Electrical.ThreePhase.Loads</a>.Dyn_wye_3Ph_unbalanced</h2>
<p>
<span class="ModelicaDescription">Variable unbalanced three-phase wye load</span>
</p>
<h3>Information</h3>

<p>This is a three-phase wye load model that allows the user to vary the power consumed during the simulation.</p>
<p>The user needs to input the actives (<strong><em>P0_a</em></strong>, <strong><em>P0_b</em></strong>, and <strong><em>P0_c</em></strong>) and reactives (<strong><em>Q0_a</em></strong>, <strong><em>Q0_b</em></strong>, and <strong><em>Q0_c</em></strong>) powers consumed by each phase of the load.
Since the values come from independent parameters, the model allows the representation of unbalanced loads. The model allows the load to be represented as constant power only.</p>
<p>In addition to that, the real inputs <strong><em>P_in</em></strong> and <strong><em>Q_in</em></strong> multiply the values of active and reactive power, respectively.
This allows the load to vary its consumed power over time during the simulation. Note that, since active and reactive powers can vary independently, the load's power factor can also vary.
In addition, note that, since <strong><em>P_in</em></strong> and <strong><em>Q_in</em></strong> have a 3x1 dimension, <strong><em>P0_a</em></strong>, <strong><em>P0_b</em></strong>, <strong><em>P0_c</em></strong>, <strong><em>Q0_a</em></strong>, <strong><em>Q0_b</em></strong>, and <strong><em>Q0_c</em></strong> can vary idependently.
This makes the load to be characterized as unbalanced.</p>

<p><span class="ModelicaBaseClass">Extends from <a href="OpenIPSL_Electrical_ThreePhase.html#OpenIPSL.Electrical.ThreePhase.ThreePhaseComponent"
>ThreePhaseComponent</a> (Partial model for inheritance of single-phase base power based on three-phase system base power.).</span></p>
<h3>Parameters</h3>
<table summary="Parameters" class="ModelicaTableParameters">
<tr><th>Name</th><th>Description</th></tr>
<tr class="ModelicaVariability::ParameterGroup"><td colspan="2">Power flow data</td></tr>
<tr><td>S_b</td><td>System base [V.A]</td></tr>
<tr><td>S_p</td><td>Phase base [V.A]</td></tr>
<tr class="ModelicaVariability::ParameterGroup"><td colspan="2">Power flow</td></tr>
<tr><td>P0_a</td><td>Initial Active power [W]</td></tr>
<tr><td>Q0_a</td><td>Initial Reactive power [var]</td></tr>
<tr><td>P0_b</td><td>Initial Active power [W]</td></tr>
<tr><td>Q0_b</td><td>Initial Reactive power [var]</td></tr>
<tr><td>P0_c</td><td>Initial Active power [W]</td></tr>
<tr><td>Q0_c</td><td>Initial Reactive power [var]</td></tr>
</table>
<h3>Connectors</h3>
<table summary="Connectors" class="ModelicaTableConnectors">
<tr><th>Name</th><th>Description</th></tr>
<tr><td>P_in[3]</td><td>external P [pu]</td></tr>
<tr><td>Q_in[3]</td><td>external Q [pu]</td></tr>
<tr><td>A</td><td>&nbsp;</td></tr>
<tr><td>B</td><td>&nbsp;</td></tr>
<tr><td>C</td><td>&nbsp;</td></tr>
</table>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Dyn_wye_2Ph_balanced<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="OpenIPSL.Electrical.Threeeb0dd69792a6b317ancedI.png" alt="OpenIPSL.Electrical.ThreePhase.Loads.Dyn_wye_2Ph_balanced" align="right" style="border: 1px solid" width="80" height="80">
<a name="OpenIPSL.Electrical.ThreePhase.Loads.Dyn_wye_2Ph_balanced"></a><a href="OpenIPSL_Electrical_ThreePhase_Loads.html#OpenIPSL.Electrical.ThreePhase.Loads"
>OpenIPSL.Electrical.ThreePhase.Loads</a>.Dyn_wye_2Ph_balanced</h2>
<p>
<span class="ModelicaDescription">Variable balanced two-phase wye load</span>
</p>
<h3>Information</h3>

<p>This is a two-phase wye load model that allows the user to vary the power consumed during the simulation.</p>
<p>The user needs to input the entire active (<strong><em>P0</em></strong>) and reactive (<strong><em>Q0</em></strong>) powers consumed by the load.
Since the model represents a balanced load, the active and reactive powers consumed by each phase are <strong><em>P0/2</em></strong> and <strong><em>Q0/2</em></strong>.
The model allows the load to be represented as constant power only.</p>
<p>In addition to that, the real inputs <strong><em>P_in</em></strong> and <strong><em>Q_in</em></strong> multiply the values of active and reactive power, respectively, being consumed by the load.
This allows the load to vary its consumed power over time during the simulation. Note that, since active and reactive powers can vary independently, the load's power factor can also vary.
In addition, note that by changing <strong><em>P0</em></strong> and <strong><em>Q0</em></strong>, the values of power consumed by phases one and two vary identically.
This makes the load to be characterized as balanced.</p>

<p><span class="ModelicaBaseClass">Extends from <a href="OpenIPSL_Electrical_ThreePhase.html#OpenIPSL.Electrical.ThreePhase.ThreePhaseComponent"
>ThreePhaseComponent</a> (Partial model for inheritance of single-phase base power based on three-phase system base power.).</span></p>
<h3>Parameters</h3>
<table summary="Parameters" class="ModelicaTableParameters">
<tr><th>Name</th><th>Description</th></tr>
<tr class="ModelicaVariability::ParameterGroup"><td colspan="2">Power flow data</td></tr>
<tr><td>S_b</td><td>System base [V.A]</td></tr>
<tr><td>S_p</td><td>Phase base [V.A]</td></tr>
<tr class="ModelicaVariability::ParameterGroup"><td colspan="2">Power flow</td></tr>
<tr><td>P0</td><td>Initial Active power [W]</td></tr>
<tr><td>Q0</td><td>Initial Reactive power [var]</td></tr>
</table>
<h3>Connectors</h3>
<table summary="Connectors" class="ModelicaTableConnectors">
<tr><th>Name</th><th>Description</th></tr>
<tr><td>P_in</td><td>external P [pu]</td></tr>
<tr><td>Q_in</td><td>external Q [pu]</td></tr>
<tr><td>A</td><td>&nbsp;</td></tr>
<tr><td>B</td><td>&nbsp;</td></tr>
</table>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Dyn_wye_2Ph_unbalanced<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="OpenIPSL.Electrical.Threeeb0dd69792a6b317ancedI.png" alt="OpenIPSL.Electrical.ThreePhase.Loads.Dyn_wye_2Ph_unbalanced" align="right" style="border: 1px solid" width="80" height="80">
<a name="OpenIPSL.Electrical.ThreePhase.Loads.Dyn_wye_2Ph_unbalanced"></a><a href="OpenIPSL_Electrical_ThreePhase_Loads.html#OpenIPSL.Electrical.ThreePhase.Loads"
>OpenIPSL.Electrical.ThreePhase.Loads</a>.Dyn_wye_2Ph_unbalanced</h2>
<p>
<span class="ModelicaDescription">Variable unbalanced two-phase wye load</span>
</p>
<h3>Information</h3>

<p>This is a two-phase wye load model that allows the user to vary the power consumed during the simulation.</p>
<p>The user needs to input the actives (<strong><em>P0_a</em></strong> and <strong><em>P0_b</em></strong>) and reactives (<strong><em>Q0_a</em></strong> and <strong><em>Q0_b</em></strong>) powers consumed by each phase of the load.
Since the values come from independent parameters, the model allows the representation of unbalanced loads.
The model allows the load to be represented as constant power only.</p>
<p>In addition to that, the real inputs <strong><em>P_in</em></strong> and <strong><em>Q_in</em></strong> multiply the values of active and reactive power, respectively.
This allows the load to vary its consumed power over time during the simulation. Note that, since active and reactive powers can vary independently, the load's power factor can also vary.
In addition, note that, since <strong><em>P_in</em></strong> and <strong><em>Q_in</em></strong> have a 2x1 dimension, <strong><em>P0_a</em></strong>, <strong><em>P0_b</em></strong>, <strong><em>Q0_a</em></strong> and <strong><em>Q0_b</em></strong> can vary idependently.
This makes the load to be characterized as unbalanced.</p>

<p><span class="ModelicaBaseClass">Extends from <a href="OpenIPSL_Electrical_ThreePhase.html#OpenIPSL.Electrical.ThreePhase.ThreePhaseComponent"
>ThreePhaseComponent</a> (Partial model for inheritance of single-phase base power based on three-phase system base power.).</span></p>
<h3>Parameters</h3>
<table summary="Parameters" class="ModelicaTableParameters">
<tr><th>Name</th><th>Description</th></tr>
<tr class="ModelicaVariability::ParameterGroup"><td colspan="2">Power flow data</td></tr>
<tr><td>S_b</td><td>System base [V.A]</td></tr>
<tr><td>S_p</td><td>Phase base [V.A]</td></tr>
<tr class="ModelicaVariability::ParameterGroup"><td colspan="2">Power flow</td></tr>
<tr><td>P0_a</td><td>Initial Active power [W]</td></tr>
<tr><td>Q0_a</td><td>Initial Reactive power [var]</td></tr>
<tr><td>P0_b</td><td>Initial Active power [W]</td></tr>
<tr><td>Q0_b</td><td>Initial Reactive power [var]</td></tr>
</table>
<h3>Connectors</h3>
<table summary="Connectors" class="ModelicaTableConnectors">
<tr><th>Name</th><th>Description</th></tr>
<tr><td>P_in[2]</td><td>external P [pu]</td></tr>
<tr><td>Q_in[2]</td><td>external Q [pu]</td></tr>
<tr><td>A</td><td>&nbsp;</td></tr>
<tr><td>B</td><td>&nbsp;</td></tr>
</table>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Dyn_wye_1Ph<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="OpenIPSL.Electrical.Three5afb247b7ed16803e_1PhI.png" alt="OpenIPSL.Electrical.ThreePhase.Loads.Dyn_wye_1Ph" align="right" style="border: 1px solid" width="80" height="80">
<a name="OpenIPSL.Electrical.ThreePhase.Loads.Dyn_wye_1Ph"></a><a href="OpenIPSL_Electrical_ThreePhase_Loads.html#OpenIPSL.Electrical.ThreePhase.Loads"
>OpenIPSL.Electrical.ThreePhase.Loads</a>.Dyn_wye_1Ph</h2>
<p>
<span class="ModelicaDescription">Variable single-phase load</span>
</p>
<h3>Information</h3>

<p>This is a single-phase load model that allows the user to vary the power consumed during the simulation.</p>
<p>The user needs to input the active (<strong><em>P0</em></strong>) and reactive (<strong><em>Q0</em></strong>) powers consumed by the load.
The model allows the load to be represented as constant power only.</p>
<p>In addition to that, the real inputs <strong><em>P_in</em></strong> and <strong><em>Q_in</em></strong> multiply the values of active and reactive power, respectively, being consumed by the load.
This allows the load to vary its consumed power over time during the simulation.
Note that, since active and reactive powers can vary independently, the load's power factor can also vary.</p>

<p><span class="ModelicaBaseClass">Extends from <a href="OpenIPSL_Electrical_ThreePhase.html#OpenIPSL.Electrical.ThreePhase.ThreePhaseComponent"
>ThreePhaseComponent</a> (Partial model for inheritance of single-phase base power based on three-phase system base power.).</span></p>
<h3>Parameters</h3>
<table summary="Parameters" class="ModelicaTableParameters">
<tr><th>Name</th><th>Description</th></tr>
<tr class="ModelicaVariability::ParameterGroup"><td colspan="2">Power flow data</td></tr>
<tr><td>S_b</td><td>System base [V.A]</td></tr>
<tr><td>S_p</td><td>Phase base [V.A]</td></tr>
<tr class="ModelicaVariability::ParameterGroup"><td colspan="2">Power flow</td></tr>
<tr><td>P0</td><td>Initial Active power [W]</td></tr>
<tr><td>Q0</td><td>Initial Reactive power [var]</td></tr>
</table>
<h3>Connectors</h3>
<table summary="Connectors" class="ModelicaTableConnectors">
<tr><th>Name</th><th>Description</th></tr>
<tr><td>P_in</td><td>external P [pu]</td></tr>
<tr><td>Q_in</td><td>external Q [pu]</td></tr>
<tr><td>A</td><td>&nbsp;</td></tr>
</table>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Thu Feb 26 06:56:11 2026.
</address>
</body>
</html>
